within IDEAS.Fluid.HeatExchangers.GroundHeatExchangers.Borefield.BaseClasses.BoreHoles.BaseClasses;
model SingleBoreHoleSingleUTube "Single U-tube borehole heat exchanger"

  extends Interface.PartialSingleBoreHole(m_flow_nominal = gen.m_flow_nominal_bh,T_start=gen.T_start,dp_nominal=gen.dp_nominal);

  BaseClasses.BoreHoleSegmentFourPort borHolSeg[gen.nVer](
    redeclare each final package Medium =   Medium,
    each final    soi=soi,
    each final    fil=fil,
    each final    gen=gen,
    final dp_nominal={if i == 1 then gen.dp_nominal else 0 for i in 1:gen.nVer},
    final TExt_start=T_start*ones(gen.nVer),
    final TFil_start=T_start*ones(gen.nVer),
    each final    show_T=show_T,
    each final    computeFlowResistance=computeFlowResistance,
    each final    from_dp=from_dp,
    each final    linearizeFlowResistance=linearizeFlowResistance,
    each final    deltaM=deltaM,
    each final    energyDynamics=energyDynamics,
    each final    massDynamics=massDynamics,
    each final p_start=p_start,
    each final T_start=T_start,
    each final X_start=X_start,
    each final C_start=C_start,
    each final C_nominal=C_nominal) "Discretized borehole segments"
    annotation (Placement(transformation(extent={{-18,-10},{2,10}})));
  Modelica.SIunits.Temperature TDown[gen.nVer] "Medium temperature in pipe 1";
  Modelica.SIunits.Temperature TUp[gen.nVer] "Medium temperature in pipe 2";
equation
  TWallAve = sum(borHolSeg[:].intHEX.port.T)/gen.nVer;

  TDown[:] = borHolSeg[:].intHEX.vol1.heatPort.T;
  TUp[:] = borHolSeg[:].intHEX.vol2.heatPort.T;

  connect(port_a, borHolSeg[1].port_a1) annotation (Line(
      points={{-100,5.55112e-016},{-60,5.55112e-016},{-60,6},{-18,6}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(port_b, borHolSeg[1].port_b2) annotation (Line(
      points={{100,5.55112e-016},{20,5.55112e-016},{20,-40},{-40,-40},{-40,-6},
          {-18,-6}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(borHolSeg[gen.nVer].port_b1, borHolSeg[gen.nVer].port_a2) annotation (
     Line(
      points={{5.55112e-16,6},{10,6},{10,-6},{5.55112e-16,-6}},
      color={0,127,255},
      smooth=Smooth.None));
  for i in 1:gen.nVer - 1 loop
    connect(borHolSeg[i].port_b1, borHolSeg[i + 1].port_a1) annotation (Line(
        points={{2,6},{2,20},{-18,20},{-18,6}},
        color={0,127,255},
        smooth=Smooth.None));
    connect(borHolSeg[i].port_a2, borHolSeg[i + 1].port_b2) annotation (Line(
        points={{2,-6},{2,-20},{-18,-20},{-18,-6}},
        color={0,127,255},
        smooth=Smooth.None));
  end for;
  annotation (
    Dialog(group="Borehole"),
    Dialog(group="Borehole"),
    defaultComponentName="borehole",
    Icon(coordinateSystem(
        preserveAspectRatio=true,
        extent={{-100,-100},{100,100}},
        grid={2,2},
        initialScale=0.5), graphics={
        Rectangle(
          extent={{-70,80},{70,-80}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={95,95,95},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-62,-52},{62,-60}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-62,58},{62,54}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-62,6},{62,0}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{54,92},{46,-88}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-54,-88},{-46,92}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-72,80},{-62,-80}},
          lineColor={0,0,0},
          fillColor={192,192,192},
          fillPattern=FillPattern.Backward),
        Rectangle(
          extent={{62,80},{72,-80}},
          lineColor={0,0,0},
          fillColor={192,192,192},
          fillPattern=FillPattern.Backward)}),
    Diagram(coordinateSystem(
        preserveAspectRatio=false,
        extent={{-100,-100},{100,100}},
        grid={2,2},
        initialScale=0.5), graphics={Text(
          extent={{60,72},{84,58}},
          lineColor={0,0,255},
          textString=""),Text(
          extent={{50,-32},{90,-38}},
          lineColor={0,0,255},
          textString="")}),
    Documentation(info="<html>
<p>
Model of a single U-tube borehole heat exchanger. 
The borehole heat exchanger is vertically discretized into <i>n<sub>seg</sub></i>
elements of height <i>h=h<sub>Bor</sub>&frasl;n<sub>seg</sub></i>.
each final segment contains a model for the heat transfer in the borehole, 
for heat transfer in the soil and for the far-field boundary condition.
</p>
<p>
The heat transfer in the borehole is computed using a convective heat transfer coefficient
that depends on the fluid velocity, a heat resistance between the two pipes, and
a heat resistance between the pipes and the circumference of the borehole.
The heat capacity of the fluid, and the heat capacity of the grout, is taken into account.
All thermal mass is assumed to be at the two bulk temperatures of the down-flowing 
and up-flowing fluid.
</p>
<p>
The heat transfer in the soil is computed using transient heat conduction in cylindrical
coordinates for the spatial domain <i>r<sub>bor</sub> &le; r &le; r<sub>ext</sub></i>. 
In the radial direction, the spatial domain is discretized into 
<i>n<sub>hor</sub></i> segments with uniform material properties.
Thermal properties can be specified separately for each final horizontal layer.
The vertical heat flow is assumed to be zero, and there is assumed to be 
no ground water flow. 
</p>
<p>
The far-field temperature, i.e., the temperature at the radius 
<i>r<sub>ext</sub></i>, is kept constant because this model is only use to compute the short-term
temperature response of the borehole.
</p>

<h4>Implementation</h4>
<p>
each final horizontal layer is modeled using an instance of
<a href=\"modelica://IDEAS.Fluid.HeatExchangers.Borefield.BaseClasses.BoreHoles.BaseClasses.BoreHoleSegmentFourPort\">
IDEAS.Fluid.HeatExchangers.Borefield.BaseClasses.BoreHoles.BaseClasses.BoreHoleSegmentFourPort</a>.
This model is composed of the model
<a href=\"modelica://IDEAS.Fluid.HeatExchangers.Borefield.BaseClasses.BoreHoles.BaseClasses.SingleUTubeInternalHEX\">
IDEAS.Fluid.HeatExchangers.Borefield.BaseClasses.BoreHoles.BaseClasses.SingleUTubeInternalHEX</a> which computes
the heat transfer in the pipes and the borehole filling, and
of the model
<a href=\"modelica://IDEAS.Fluid.HeatExchangers.Borefield.BaseClasses.BoreHoles.BaseClasses.CylindricalGroundLayer\">
IDEAS.Fluid.HeatExchangers.Borefield.BaseClasses.BoreHoles.BaseClasses.CylindricalGroundLayer</a> which computes
the heat transfer in the soil.
</p>
</html>", revisions="<html>
<ul>
<li>
July 2014, by Damien Picard:<br>
First implementation.
</li>
</ul>
</html>"));
end SingleBoreHoleSingleUTube;
